---
layout: post
title:  "精密空调制冷量的计算"
date:   2018-04-02
desc: "精密空调制冷量的计算"
keywords: "空调,制冷"
categories: [行业标准]
tags: [空调]
---

<script src='//cdn.bootcss.com/mathjax/2.7.5/MathJax.js?config=TeX-MML-AM_CHTML' async></script>

精密空调的负荷一般要根据工艺房间的实际余热余温以及状态的变化进行准确计算，但在条件不允许时也可计算，下面介绍两种简便的计算方法：

![](_v_images/_1522636692_8318.jpg)

## 制冷量简便计算方法

### 方法一：功率及面积法

$$ Q_t = Q_1 + Q_2 $$

- Q<sub>t</sub> 总制冷量(kw)
- Q<sub>1</sub> 室内设备负荷 ( $ = 设备功率 \times 0.8 $ )
- Q<sub>2</sub> 环境热负荷 ( $ =0.18(KW/m^2) \times 机房面积 $ )

### 方法二：面积法 (当只知道面积时)

$$ Q_t = S \times p $$

- Q<sub>t</sub> 总制冷量 (kw)
- S 机房面积 (m<sup>2</sup>)
- P 冷量估算指标

#### 精密空调场所冷负荷估算指标

- 电信交换机、移动基站 (350-450W/m<sup>2</sup>)
- 金融机房 (500-600W/m<sup>2</sup>)
- 数据中心 (600-800W/m<sup>2</sup>)
- 计算机房、计费中心、控制中心、培训中心 (350-450W/m<sup>2</sup>)
- 电子产品及仪表车间、精密加工车间 (300-350W/m<sup>2</sup>)
- 保准检测室、校准中心 (250-300W/m<sup>2</sup>)
- Ups 和电池室、动力机房 (300-500W/m<sup>2</sup>)
- 医院和检测室、生活培养室、洁净室、实验室 (200-250W/m<sup>2</sup>)
- 仓储室（博物馆、图书馆、档案馆、烟草、食品） (150-200W/m<sup>2</sup>)

#### UPS机房空调选项计算

1. $ BTU/小时 = KCal \times 3.96 $
2. $ KCal = KVA \times 860 $
3. $ BUT/小时 = KVA(UPS容量) \times 860 \times 3.96 \times (1-UPS效率) = KVA(UPS容量) \times 3400(1-UPS效率) $

例：10KVA UPS一台整机效率85%其散热量计算如下：

$$ 10KVA \times 3400 \times (1-0.85) = 5100 BTU/小时 $$

1英热单位/时(BTU/h) = 0.293071瓦(W)

#### IDC机房空调选项计算公式

$$ Q = W \times 0.8 \times (0.7 \text{~} 0.95) + \frac {(80 \text{~} 200) \times S}{1000} $$

- Q为制冷量，单位KW；
- W为设备功耗，单位KW；按用户需求暂按110KW；
- 0.8为功率因数；
- 0.7~0.95为发热系数，即有多少电能转化为热能；取0.7；
- 80~200是每平方米的环境发热量，单位是W；
- S为机房面积，单位是m<sup>2</sup>。

## 根据不同情况确定制冷量

### 情况一（没有对机房设备等情况考察之下）

数据室估算：在一个小型的金融机房中，数据设备室通常的面积小于50平方，在数据设备、机房的建筑热量没有确定下来之前，可以按照金融机房通用的估计方法进行机房空调制冷量的预估：500w～600w/m<sup>2</sup> ，部分高容量机房达到800w/m<sup>2</sup>。

例如数据室的面积为50m<sup>2</sup>，则所需的制冷量约为：25kw。选用3台单机制冷量8.6kw的DataMate空调，外加一台冗余机组，共4台。当数据机房设备、维护结构确定后，对设备的发热量、维护面积的热量核算，调整空调的配置。电力室估算：电力室中主要的发热量来之UPS、电源等设备，其热容量较低，可以选择两台单机制冷量为8.6kw的空调冗余布置。

在一个中型的金融机房中，数据设备室通常的面积小于200平方，在数据设备、机房的建筑热量没有确定下来之前，可以按照金融机房通用的估计方法进行机房空调制冷量的预估：500w～600w/m<sup>2</sup> ，部分高容量机房达到800w/m<sup>2</sup>。

例如数据室的面积为200m<sup>2</sup> ，则所需的制冷量约为：100kw。选用2台单机制冷量58.4kw的PEX2060空调，总制冷量为116.8kw，满足要求。为保证设备的工作可靠性，增加一台冗余机组，共3台。当机房设备、维护结构确定后，对设备的发热量、维护面积的热量核算，调整空调的配置。电力室估算：电力室中主要的发热量来之UPS、电源等设备，其热容量较低，可以选择2台单机制冷量为19.1kw的PEX1020空调1＋1冗余布置。

### 情况二（对机房设备等情况考察之下）

到达用户机房场地情况了解机房面积多少，机房服务器数量多及多种路由器、交换机之类网络产品，机房机柜集中，设备密度大，发热量较集中而且偏大，中央空调和民用空调基于送风量、风速限制，整个机房温度不够均匀，温、湿度控制精度不高。精密空调产品，补充冷量，加速空气循环，达到较好控制机房温度、湿度、洁净度的要求，为机房设备提供更好的运行环境。

![](_v_images/_1522636903_13018.jpg)

按照空调设计中负荷计算的要求，精确空调负荷的确定方法如下：

#### 1：机房主要热量的来源

1. 设备负荷（计算机及机柜热负荷）；
2. 机房照明负荷；
3. 建筑维护结构负荷；
4. 补充的新风负荷；
5. 人员的散热负荷等。
6. 其他

#### 2：热负荷分析

（1）计算机设备热负荷

$$ Q_1 = 860 \times P \times η1η2η3 \quad \text {Kcal/h} $$

- Q1：计算机设备热负荷
- P：机房内各种设备总功耗
- η1：同时使用系数
- η2：利用系数
- η3 ：负荷工作均匀系数通常

η1η2η3取0.6—0.8之间，本设计考虑容量变化要求较小，取值为0.6。

（2）照明设备热负荷

$$ Q_2 = C \times P \quad \text {Kcal/h} $$

- P：照明设备标定输出功率
- C：每输出1W放热量Kcal/hw（白炽灯0.86，日光灯1）

根据国家标准《计算站场地技术要求》要求，机房照度应大于200lux，其功耗大约为20W/m<sup>2</sup>以后的计算中，照明功耗将以20 W/m<sup>2</sup>为依据计算。

（3）人体热负荷

$$ Q_3 = P \times N \quad \text {Kcal/h} $$

- N：机房常有人员数量
- P：人体发热量，轻体力工作人员热负荷显热与潜热之和，在室温为21℃和24℃时均为102Kcal。

（4）围护结构传导热

$$ Q_4 = K \times F \times (t_1-t_2) \quad \text {Kcal/h} $$

- K：转护结构导热系统，普通混凝土为1.4~1.5
- F：转护结构面积
- t<sub>1</sub>：机房内内温度℃
- t<sub>2</sub>：机房外的计算温度℃

在以后的计算中，t<sub>1</sub>-t</sub>2定为10℃计算。屋顶与地板根据修正系数0.4计算。

（5）新风热负荷计算较为复杂，在此方案中，我们以空调本身的设备余量来平衡，不另外计算。

（6）其他热负荷除上述热负荷外，在工作中使用的示波器、电烙铁、吸尘器等也将成为热负荷，由于这些设备功耗小，只粗略根据其输入功率与热功当量之积计算。 $ Q_5=860xP $

机房总的热符合 $ Q＝Q_1+Q_2+Q_3+Q_4+Q_5 $

## 附：机房风量计算

根据标准机房空调选型风量计算是，风量除以房间体积等于每小时送风循环次数，一般选循环次数为30~40次最好，这就是机房要求的大风量小焓差特殊性，但是在选循环次数时注意考虑到地板下面有线槽等阻碍送风速度所以实际循环次数比算得循环值偏小，循环次数多了不容易出现局部过热对散热有好处，近年为了节能，机房要求更高，也有地板下采用风道送风。或者不采用风道，但可以加一个封闭件同样也能达到节能效果！