---
layout: post
title:  "手术室(净化)空调系统设计步骤"
date:   2017-03-23
desc: "手术室(净化)空调系统设计步骤"
keywords: "手术室"
categories: [行业标准]
tags: [洁净手术室]
---

1消化交底资料

仔细阅读括招标文件、投标文件及相关联系函和投标图册等；对报价范围及选用的设备进行深刻的了解； 

2 确定整个工程的系统分布

结合投标文件及实际平面布局对整个净化空调系统做合理、可行的分布；可对投标文件中的设备数量及型号进行局部调整，但需编制设计偏离表，并需由部门相关领导及甲方签字认可； 

3 各系统（房间）的风量计算

I级手术室 送风量 8000m3/h 新风量 1000m3/h  
II、III、IV级手术室及走廊、辅房等均按换气次数要求取用：  
II级手术室 最小送风量 2000m3/h 新风量 800m3/h  
III级手术室 最小送风量 2000m3/h 新风量 800m3/h  
IV级手术室 最小送风量 1800m3/h 新风量 600m3/h  

注：

1. 若手术层离设备层距离较远，则可适当考虑放大风量！ 
2. 污物走廊及外围辅房的风量大小需由冷负荷量进行校核； 
3. 同时确定回、排风量，并确定回、排风口及管路尺寸； 

回、排风口风速取 ≤1m/s；  
       回、排风支管风速取 ≤3m/s；  
       回风总管风速取 ≤3-4m/s；  

4 各系统冷（热）负荷、再热量、加湿量计算

用I-D图对各系统进行冷（热）负荷、再热量、加湿量计算，并进行汇总；完成冷负荷计算书；确定各机组的水系统； 

5 选择、校核机组

由风量和冷量进行校核选择；  
表冷器的迎面风速： 主空调机组 ≤2.5m/s  
新风机组 ≤2.0m/s  
对于二次回风系统，一要保证表冷器的迎面风速≤2.5m/s（一次回风量加新风量），另外要保证选择的风机（总风量）能够安装至选择的机组内（尺寸要求）； 

6 作图

要求：

1. 气流流动曲线应保证流畅（风管内及室内）； 
2. 送回风口布置与装饰灯带和谐、美观（中心线一致）； 
3. 各风管上的调节阀安装位置应保证方便调节； 
4. 各风管的布置应掌握好全局观并能顺利施工； 
5. 设备层应能保证预留最好的检修通道； 

7 常用设备使用说明

7.1 送风装置

I、II、III类手术室采用静压箱；  
IV类手术室采用两只高效送风口1500 m3/h（实际风量按1250 m3/h取）；  
洁净、污物走廊采用（亚）高效送风口 1000 m3/h（实际风量按800 m3/h取）；  
洁净、污物辅房采用（亚）高效送风口 1000 m3/h（实际风量按600 m3/h取）；

7.2 高效过滤器

I类平布 8只1000 m3/h，14只1500 m3/h；  
II、III类 选用1500 m3/h（实际风量按1250 m3/h取）；

7.3 回、排风口

I类手术室 1200x400  
II、III类手术室 900x400  
辅房回风口 600x400或800x500  
走廊回风口 1000x600  
手术室排风口 500x300 正负压切换时 800x500

7.4 定风量控制器的选用

定风量控制器RN315 风量828——3312 m3/h  
定风量控制器RN250 风量522——2088 m3/h  
定风量控制器RN200 风量324——1296 m3/h  
定风量控制器RN160 风量216——864 m3/h  
注：同一位置上只能使用同一规格的定风量控制器； 

7.5 卫生型片式消声器及消声弯头

7.6 辅助阀件

辅助阀件（电动密闭阀、防火阀等）规格同其所在位置风管规格，具体使用数量可结合工程报价及功能效果确定！ 

7.7 系统流程简介

机组——再热器——消声器（弯头）——防火阀——（手动调节阀）——高效过滤器——送风装置——回风口——（手动调节阀）——防火阀——消声器（弯头）——止回阀——定风量控制器——机组  
注：若送风装置为阻漏式静压箱则高效过滤器应安装在送风管的防火阀之前；
